
Version,
  9.2;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  105.30001192,                           !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 380,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 386,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 1 Thermostat;              !- Control 1 Name

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 1 Thermostat,              !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan3, !- Name
  Large Office HtgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan4-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan3, !- Name
  Large Office ClgSetp Default Schedule,  !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan4-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Person,  !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 10,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  64.236,                                 !- Y Origin {m}
  13.45001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  0;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,             !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 10 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,    !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 10 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 10,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 10,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 10 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 10 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 10 Ventilation per Person, !- Name
  Thermal Zone 10,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 11,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  64.236,                                 !- Y Origin {m}
  17.45001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  0;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,             !- Name
  Thermal Zone 11,                        !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 11 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,    !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 11 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 11,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 11,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 11 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 11 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 11 Ventilation per Person, !- Name
  Thermal Zone 11,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 12,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  25.45001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.353,                                 !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.353,                                 !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.353,                                 !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.353,                                 !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  1.37691904655616,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.759999999999998,                      !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.759999999999998,                      !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  1.37691904655616;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.85;                                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  2.4950848184392,                        !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.759999999999998,                      !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.759999999999998,                      !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  2.4950848184392;                        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.85,                                   !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  3.85,                                   !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  3.85,                                   !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.85,                                   !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  3.85,                                   !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  3.85,                                   !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  3.85,                                   !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  3.85,                                   !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  3.85,                                   !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  3.85,                                   !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  3.85,                                   !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  3.85;                                   !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,             !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 12 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,    !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 12 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 12,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 12,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 12 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 12 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 12 Ventilation per Person, !- Name
  Thermal Zone 12,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 13,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.53736595570808e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  109.30001192,                           !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  3.99999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  3.99999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.99999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  3.99999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51405281181349,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.759999999999989,                      !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.759999999999989,                      !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51405281181349;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51405281181349,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.759999999999989,                      !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.759999999999989,                      !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51405281181349;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  3.99999999999999,                       !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  3.99999999999999,                       !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 13,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4.04999999999999,                       !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4.04999999999999;                       !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,             !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 13 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,    !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 13 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 13,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 13,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 13 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 13 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 13 Ventilation per Person, !- Name
  Thermal Zone 13,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 14,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  33.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 14,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,             !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 14 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,    !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 14 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 14,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 14,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 14 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 14 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 14 Ventilation per Person, !- Name
  Thermal Zone 14,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 15,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  37.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 15,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,             !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 15 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,    !- Name
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 15 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 15,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 15,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 15 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 15 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 15 Ventilation per Person, !- Name
  Thermal Zone 15,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 16,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  65.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 290,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 296,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 16,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 16 Thermostat,             !- Name
  Thermal Zone 16,                        !- Zone or ZoneList Name
  Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 16 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 16 Thermostat Schedule,    !- Name
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 16 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 16,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 16,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 16 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 16 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 16 Ventilation per Person, !- Name
  Thermal Zone 16,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 17,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  41.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 17,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 17 Thermostat,             !- Name
  Thermal Zone 17,                        !- Zone or ZoneList Name
  Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 17 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 17 Thermostat Schedule,    !- Name
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 17 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 17,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 17,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 17 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 17 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 17 Ventilation per Person, !- Name
  Thermal Zone 17,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 18,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  53.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 155,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 18,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 18 Thermostat,             !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 18 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 18 Thermostat Schedule,    !- Name
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 18 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 18,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 18,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 18 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 18 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 18 Ventilation per Person, !- Name
  Thermal Zone 18,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 19,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  49.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 170,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 176,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 19,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 19 Thermostat,             !- Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 19 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 19 Thermostat Schedule,    !- Name
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 19 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 19,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 19,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 19 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 19 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 19 Ventilation per Person, !- Name
  Thermal Zone 19,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  64.236,                                 !- Y Origin {m}
  21.45001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  -40.868,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  -32.118,                                !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  -32.118,                                !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  -23.368,                                !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  -23.368,                                !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  -14.618,                                !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  -14.618,                                !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  -40.868,                                !- Vertex 8 Y-coordinate {m}
  4;                                      !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  0;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  -60.368,                                !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  48.136,                                 !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  48.136,                                 !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  -60.368,                                !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -60.368,                                !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
