  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.136,                                 !- Vertex 1 X-coordinate {m}
  -60.368,                                !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  48.136,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  -14.618,                                !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  -14.618,                                !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  -23.368,                                !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  33.1,                                   !- Vertex 7 X-coordinate {m}
  -23.368,                                !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  33.1,                                   !- Vertex 8 X-coordinate {m}
  -32.118,                                !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  34.1,                                   !- Vertex 9 X-coordinate {m}
  -32.118,                                !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  34.1,                                   !- Vertex 10 X-coordinate {m}
  -40.868,                                !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  -40.868,                                !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  -60.368,                                !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 2 Thermostat;              !- Control 1 Name

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 2 Thermostat,              !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 2 Ventilation per Person,  !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 20,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  93.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 267,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 335,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 341,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 20,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,             !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 20 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,    !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 20 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 20,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 20,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 20 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 20 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 20 Ventilation per Person, !- Name
  Thermal Zone 20,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 21,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  45.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 21,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,             !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 21 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,    !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 21 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 21,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 21,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 21 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 21 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 21 Ventilation per Person, !- Name
  Thermal Zone 21,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 22,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  85.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 312,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 221,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 22,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 253,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,             !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 22 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,    !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 22 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 22,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 22,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 22 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 22 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 22 Ventilation per Person, !- Name
  Thermal Zone 22,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 23,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  69.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 230,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 236,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 23,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,             !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 23 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,    !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 23 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 23,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 23,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 23 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 23 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 23 Ventilation per Person, !- Name
  Thermal Zone 23,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 24,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  73.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 245,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 251,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 24,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,             !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 24 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,    !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 24 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 24,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 24,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 24 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 24 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 24 Ventilation per Person, !- Name
  Thermal Zone 24,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 25,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  89.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 25,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,             !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 25 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,    !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 25 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 25,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 25,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 25 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 25 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 25 Ventilation per Person, !- Name
  Thermal Zone 25,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 26,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  77.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 252,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 275,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 281,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 26,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,             !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 26 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,    !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 26 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 26,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 26,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 26 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 26 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 26 Ventilation per Person, !- Name
  Thermal Zone 26,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 27,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  81.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 305,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 311,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 27,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,             !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 27 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,    !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 27 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 27,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 27,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 27 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 27 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 27 Ventilation per Person, !- Name
  Thermal Zone 27,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 28,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  61.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 320,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 326,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,             !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 28 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,    !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 28 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 28,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 28,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 28 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 28 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 28 Ventilation per Person, !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 29,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  101.30001192,                           !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 372,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.897,                                  !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  4.897,                                  !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  4.897,                                  !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  4.897,                                  !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  21.3530000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  21.3530000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  21.3530000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  21.3530000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 350,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0746,                                !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  34.0746,                                !- Vertex 2 X-coordinate {m}
  26.25,                                  !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  0.0254000000000048,                     !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  26.25,                                  !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  26.25,                                  !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  17.5,                                   !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  33.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  34.1,                                   !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  34.1,                                   !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 356,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  3.51410288641143,                       !- Vertex 1 Z-coordinate {m}
  0.0254,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0.76,                                   !- Vertex 2 Z-coordinate {m}
  34.0746,                                !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0.76,                                   !- Vertex 3 Z-coordinate {m}
  34.0746,                                !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  3.51410288641143;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  8.75000000000001,                       !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  17.5,                                   !- Vertex 4 Y-coordinate {m}
  4,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  17.5,                                   !- Vertex 5 Y-coordinate {m}
  4,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  26.25,                                  !- Vertex 6 Y-coordinate {m}
  4,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  26.25,                                  !- Vertex 7 Y-coordinate {m}
  4,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  17.5,                                   !- Vertex 8 Y-coordinate {m}
  4,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  17.5,                                   !- Vertex 9 Y-coordinate {m}
  4,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  8.75000000000001,                       !- Vertex 10 Y-coordinate {m}
  4,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  8.75000000000001,                       !- Vertex 11 Y-coordinate {m}
  4,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  0,                                      !- Vertex 12 Y-coordinate {m}
  4;                                      !- Vertex 12 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,             !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 29 Thermostat;             !- Control 1 Name

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,    !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 29 Thermostat,             !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 29,                        !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 29,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 29 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 29 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 29 Ventilation per Person, !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -8.49998808,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.636,                                 !- Vertex 1 X-coordinate {m}
  64.236,                                 !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  52.636,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  64.236,                                 !- Vertex 4 Y-coordinate {m}
  0;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  64.236,                                 !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  64.236,                                 !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.636,                                 !- Vertex 1 X-coordinate {m}
  64.236,                                 !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  52.636,                                 !- Vertex 2 X-coordinate {m}
  64.236,                                 !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  64.236,                                 !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  64.236,                                 !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.636,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  52.636,                                 !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  52.636,                                 !- Vertex 3 X-coordinate {m}
  64.236,                                 !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  52.636,                                 !- Vertex 4 X-coordinate {m}
  64.236,                                 !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  0,                                      !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  52.636,                                 !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  52.636,                                 !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.636,                                 !- Vertex 1 X-coordinate {m}
  0,                                      !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  52.636,                                 !- Vertex 2 X-coordinate {m}
  64.236,                                 !- Vertex 2 Y-coordinate {m}
  4,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  64.236,                                 !- Vertex 3 Y-coordinate {m}
  4,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone 3 Thermostat;              !- Control 1 Name

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 3 Thermostat,              !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 3 Ventilation per Person,  !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 30,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.46517481375486e-014,                  !- X Origin {m}
  23.368,                                 !- Y Origin {m}
  97.30001192,                            !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 342,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1,                                   !- Vertex 1 X-coordinate {m}
  26.25,                                  !- Vertex 1 Y-coordinate {m}
  0,                                      !- Vertex 1 Z-coordinate {m}
  34.1,                                   !- Vertex 2 X-coordinate {m}
  17.5,                                   !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  33.1,                                   !- Vertex 3 X-coordinate {m}
  17.5,                                   !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  33.1,                                   !- Vertex 4 X-coordinate {m}
  8.75000000000001,                       !- Vertex 4 Y-coordinate {m}
  0,                                      !- Vertex 4 Z-coordinate {m}
  34.1,                                   !- Vertex 5 X-coordinate {m}
  8.75000000000001,                       !- Vertex 5 Y-coordinate {m}
  0,                                      !- Vertex 5 Z-coordinate {m}
  34.1,                                   !- Vertex 6 X-coordinate {m}
  0,                                      !- Vertex 6 Y-coordinate {m}
  0,                                      !- Vertex 6 Z-coordinate {m}
  0,                                      !- Vertex 7 X-coordinate {m}
  0,                                      !- Vertex 7 Y-coordinate {m}
  0,                                      !- Vertex 7 Z-coordinate {m}
  0,                                      !- Vertex 8 X-coordinate {m}
  8.75000000000001,                       !- Vertex 8 Y-coordinate {m}
  0,                                      !- Vertex 8 Z-coordinate {m}
  4.897,                                  !- Vertex 9 X-coordinate {m}
  8.75000000000001,                       !- Vertex 9 Y-coordinate {m}
  0,                                      !- Vertex 9 Z-coordinate {m}
  4.897,                                  !- Vertex 10 X-coordinate {m}
  17.5,                                   !- Vertex 10 Y-coordinate {m}
  0,                                      !- Vertex 10 Z-coordinate {m}
  0,                                      !- Vertex 11 X-coordinate {m}
  17.5,                                   !- Vertex 11 Y-coordinate {m}
  0,                                      !- Vertex 11 Z-coordinate {m}
  0,                                      !- Vertex 12 X-coordinate {m}
  26.25,                                  !- Vertex 12 Y-coordinate {m}
  0;                                      !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0,                                      !- Vertex 1 X-coordinate {m}
  8.75000000000001,                       !- Vertex 1 Y-coordinate {m}
  4,                                      !- Vertex 1 Z-coordinate {m}
  0,                                      !- Vertex 2 X-coordinate {m}
  8.75000000000001,                       !- Vertex 2 Y-coordinate {m}
  0,                                      !- Vertex 2 Z-coordinate {m}
  0,                                      !- Vertex 3 X-coordinate {m}
  0,                                      !- Vertex 3 Y-coordinate {m}
  0,                                      !- Vertex 3 Z-coordinate {m}
  0,                                      !- Vertex 4 X-coordinate {m}
  0,                                      !- Vertex 4 Y-coordinate {m}
  4;                                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
